# C06_W13_lean_composite: Composed supervisory control: Two-out-of-three sensor voter -> Configurable batch counter

## Objective

Implement `C06_W13_lean_composite` as an IEC-ST Core v1 function block in the Boolean and conditional logic category. Preserve the supplied interface exactly.

## Requirements

- **R1**: Subsystem A shall satisfy: A_Vote shall be TRUE when at least two of A_S1, A_S2, and A_S3 are TRUE.
- **R2**: Subsystem A shall satisfy: A_Unanimous shall be TRUE only when all three channels have the same value.
- **R3**: While SubsystemBEnable and CrossReady are TRUE, subsystem B shall satisfy: Only a rising B_Item edge while B_Enable and below B_Target shall increment B_Count.
- **R4** **[safety-critical]**: While SubsystemBEnable and CrossReady are TRUE, subsystem B shall satisfy: B_Count shall remain between zero and B_Target.
- **R5**: While SubsystemBEnable and CrossReady are TRUE, subsystem B shall satisfy: B_BatchDone shall be TRUE when B_Count reaches B_Target.
- **R6**: While SubsystemBEnable and CrossReady are TRUE, subsystem B shall satisfy: B_Reset shall clear B_Count, B_BatchDone, and B_Accepted.
- **R7** **[safety-critical]**: A TRUE A_Vote shall latch CrossReady unless CrossReset is TRUE in the same scan.
- **R8** **[safety-critical]**: CrossReset shall have priority, clear CrossReady, and isolate every subsystem-B output to its type-safe default.
- **R9**: Once set, CrossReady shall remain TRUE after the subsystem-A signal falls, until a later CrossReset scan.
- **R10** **[safety-critical]**: Subsystem B may execute only while SubsystemBEnable and CrossReady are TRUE; CrossBlocked is TRUE exactly when SubsystemBEnable is requested without CrossReady.

## Assumptions

- Subsystem A: The function block is called exactly once per PLC scan.
- Subsystem A: Inputs are sampled at scan start and outputs are checked at scan end.
- Subsystem A: Each test starts from a fresh function-block instance.
- Subsystem B: B_Target remains constant during a test and is between 1 and 100.
- Subsystem B: B_Item pulses are separated by at least one low scan.
- Subsystem B: Each test starts from a fresh function-block instance.
- Subsystem A executes before the supervisory latch and subsystem B within each scan.
- Requirements inherited from subsystem B apply only while SubsystemBEnable and CrossReady are TRUE.
- When subsystem B is isolated, its externally visible outputs take their type-safe defaults.
- B_Target remains within the closed interval [-4, 4] during a test.

## Output constraint

Return one complete function-block implementation without vendor-specific syntax, physical addresses, Markdown fences, or explanatory prose.
