# C04_R10_lean_composite: Composed supervisory control: Dual-event priority capture with lockout -> Voted permissive with qualified bypass and diagnostics

## Objective

Implement `C04_R10_lean_composite` as an IEC-ST Core v1 function block in the Edge and event handling category. Preserve the supplied interface exactly.

## Requirements

- **R1**: Subsystem A shall satisfy: A_Reset shall clear A_Captured, A_Code, and A_Pulse.
- **R2**: Subsystem A shall satisfy: While armed and not A_Captured, a rising A_EventA shall capture A_Code 1.
- **R3**: Subsystem A shall satisfy: A simultaneous rising edge shall select A_EventA over A_EventB.
- **R4**: Subsystem A shall satisfy: A rising A_EventB without A_EventA shall capture A_Code 2.
- **R5** **[safety-critical]**: Subsystem A shall satisfy: After capture, later events shall not change A_Code until A_Reset.
- **R6**: While SubsystemBEnable and CrossReady are TRUE, subsystem B shall satisfy: The selected request shall be B_AutoRequest in automatic mode and B_ManualRequest otherwise.
- **R7** **[safety-critical]**: While SubsystemBEnable and CrossReady are TRUE, subsystem B shall satisfy: Without bypass, B_RunPermit requires B_SafetyOK and at least two TRUE channels.
- **R8** **[safety-critical]**: While SubsystemBEnable and CrossReady are TRUE, subsystem B shall satisfy: Bypass may latch only in manual mode when B_BypassRequest, B_BypassPermit, B_SafetyOK, and at least one channel are TRUE.
- **R9**: While SubsystemBEnable and CrossReady are TRUE, subsystem B shall satisfy: B_Reset may clear B_BypassActive only when neither automatic nor manual request is active.
- **R10**: While SubsystemBEnable and CrossReady are TRUE, subsystem B shall satisfy: B_Degraded shall identify a permitted run with channel disagreement or active bypass; B_Blocked shall identify a selected request without B_RunPermit.
- **R11** **[safety-critical]**: A TRUE A_Captured shall latch CrossReady unless CrossReset is TRUE in the same scan.
- **R12** **[safety-critical]**: CrossReset shall have priority, clear CrossReady, and isolate every subsystem-B output to its type-safe default.
- **R13**: Once set, CrossReady shall remain TRUE after the subsystem-A signal falls, until a later CrossReset scan.
- **R14** **[safety-critical]**: Subsystem B may execute only while SubsystemBEnable and CrossReady are TRUE; CrossBlocked is TRUE exactly when SubsystemBEnable is requested without CrossReady.

## Assumptions

- Subsystem A: The function block is called exactly once per PLC scan.
- Subsystem A: Inputs are sampled at scan start and outputs are checked at scan end.
- Subsystem A: Each test starts from a fresh function-block instance.
- Subsystem B: The function block is called exactly once per PLC scan.
- Subsystem B: Inputs are sampled at scan start and outputs are checked at scan end.
- Subsystem B: Each test starts from a fresh function-block instance.
- Subsystem A executes before the supervisory latch and subsystem B within each scan.
- Requirements inherited from subsystem B apply only while SubsystemBEnable and CrossReady are TRUE.
- When subsystem B is isolated, its externally visible outputs take their type-safe defaults.

## Output constraint

Return one complete function-block implementation without vendor-specific syntax, physical addresses, Markdown fences, or explanatory prose.
