# C02_B08_composite: Composed supervisory control: Safe restart after power or safety interruption -> Mode-selected start latch with restart inhibit

## Objective

Implement `C02_B08_composite` as an IEC-ST Core v1 function block in the Start/stop and retained state category. Preserve the supplied interface exactly.

## Requirements

- **R1** **[safety-critical]**: Subsystem A shall satisfy: Loss of A_PowerOK or A_SafetyOK shall A_Stop A_Running and set A_RestartInhibit.
- **R2** **[safety-critical]**: Subsystem A shall satisfy: A_Stop shall A_Stop A_Running without by itself setting A_RestartInhibit.
- **R3**: Subsystem A shall satisfy: A_Reset may clear A_RestartInhibit only when A_PowerOK and A_SafetyOK are TRUE and A_Start is FALSE.
- **R4** **[safety-critical]**: Subsystem A shall satisfy: A_Running shall remain FALSE while A_RestartInhibit is TRUE.
- **R5**: Subsystem A shall satisfy: After A_Reset, a new A_Start may run the machine when A_PowerOK, A_SafetyOK, and not A_Stop hold.
- **R6**: While SubsystemBEnable and CrossReady are TRUE, subsystem B shall satisfy: B_AutoMode shall select B_AutoStart; manual mode shall select B_ManualStart.
- **R7** **[safety-critical]**: While SubsystemBEnable and CrossReady are TRUE, subsystem B shall satisfy: B_Stop, B_Enable FALSE, or B_SafetyOK FALSE shall force B_Running FALSE with priority over every start.
- **R8** **[safety-critical]**: While SubsystemBEnable and CrossReady are TRUE, subsystem B shall satisfy: Safety loss while B_Running or while a start is requested shall latch B_RestartRequired.
- **R9**: While SubsystemBEnable and CrossReady are TRUE, subsystem B shall satisfy: B_RestartRequired may clear only when B_Reset is TRUE, B_SafetyOK and B_Enable are TRUE, and the selected start is released.
- **R10** **[safety-critical]**: While SubsystemBEnable and CrossReady are TRUE, subsystem B shall satisfy: A start presented while B_RestartRequired is TRUE shall not run and shall pulse B_RejectedStart.
- **R11**: While SubsystemBEnable and CrossReady are TRUE, subsystem B shall satisfy: With all permissions healthy and no restart inhibit, a selected start shall latch B_Running until a B_Stop condition occurs.
- **R12** **[safety-critical]**: A TRUE A_Running shall latch CrossReady unless CrossReset is TRUE in the same scan.
- **R13** **[safety-critical]**: CrossReset shall have priority, clear CrossReady, and isolate every subsystem-B output to its type-safe default.
- **R14**: Once set, CrossReady shall remain TRUE after the subsystem-A signal falls, until a later CrossReset scan.
- **R15** **[safety-critical]**: Subsystem B may execute only while SubsystemBEnable and CrossReady are TRUE; CrossBlocked is TRUE exactly when SubsystemBEnable is requested without CrossReady.

## Assumptions

- The function block is called exactly once per PLC scan.
- Inputs are sampled at scan start and outputs are checked at scan end.
- Each test starts from a fresh function-block instance.
- Subsystem A executes before the supervisory latch and subsystem B within each scan.
- Requirements inherited from subsystem B apply only while SubsystemBEnable and CrossReady are TRUE.
- When subsystem B is isolated, its externally visible outputs take their type-safe defaults.

## Output constraint

Return one complete function-block implementation without vendor-specific syntax, physical addresses, Markdown fences, or explanatory prose.
