# C02_B15_composite: Composed supervisory control: Local/remote command latch -> Enabled start/stop with forced shutdown

## Objective

Implement `C02_B15_composite` as an IEC-ST Core v1 function block in the Start/stop and retained state category. Preserve the supplied interface exactly.

## Requirements

- **R1**: Subsystem A shall satisfy: A_SelectedStart shall use A_RemoteStart in remote mode and A_LocalStart in local mode.
- **R2** **[safety-critical]**: Subsystem A shall satisfy: A_Stop or loss of A_Permit shall force A_Running FALSE.
- **R3**: Subsystem A shall satisfy: The selected start shall latch A_Running only while A_Permit is TRUE and A_Stop is FALSE.
- **R4**: Subsystem A shall satisfy: A start from the non-selected mode shall have no effect.
- **R5**: While SubsystemBEnable and CrossReady are TRUE, subsystem B shall satisfy: B_Ready shall be TRUE when B_Enable is TRUE and B_Stop is FALSE.
- **R6** **[safety-critical]**: While SubsystemBEnable and CrossReady are TRUE, subsystem B shall satisfy: Loss of B_Enable or assertion of B_Stop shall force B_Running FALSE.
- **R7**: While SubsystemBEnable and CrossReady are TRUE, subsystem B shall satisfy: B_Start shall latch B_Running only while B_Ready is TRUE.
- **R8** **[safety-critical]**: While SubsystemBEnable and CrossReady are TRUE, subsystem B shall satisfy: Re-enabling without a new B_Start shall not restart the controller.
- **R9** **[safety-critical]**: A TRUE A_Running shall latch CrossReady unless CrossReset is TRUE in the same scan.
- **R10** **[safety-critical]**: CrossReset shall have priority, clear CrossReady, and isolate every subsystem-B output to its type-safe default.
- **R11**: Once set, CrossReady shall remain TRUE after the subsystem-A signal falls, until a later CrossReset scan.
- **R12** **[safety-critical]**: Subsystem B may execute only while SubsystemBEnable and CrossReady are TRUE; CrossBlocked is TRUE exactly when SubsystemBEnable is requested without CrossReady.

## Assumptions

- The function block is called exactly once per PLC scan.
- Inputs are sampled at scan start and outputs are checked at scan end.
- Each test starts from a fresh function-block instance.
- Subsystem A executes before the supervisory latch and subsystem B within each scan.
- Requirements inherited from subsystem B apply only while SubsystemBEnable and CrossReady are TRUE.
- When subsystem B is isolated, its externally visible outputs take their type-safe defaults.

## Output constraint

Return one complete function-block implementation without vendor-specific syntax, physical addresses, Markdown fences, or explanatory prose.
