# C04_B19_composite: Composed supervisory control: Qualified dual-edge recorder with saturation and re-arm -> Armed falling-edge pulse

## Objective

Implement `C04_B19_composite` as an IEC-ST Core v1 function block in the Edge and event handling category. Preserve the supplied interface exactly.

## Requirements

- **R1** **[safety-critical]**: Subsystem A shall satisfy: Only a qualified, non-inhibited rising edge may be accepted.
- **R2** **[safety-critical]**: Subsystem A shall satisfy: Simultaneous eligible edges shall accept A only.
- **R3**: Subsystem A shall satisfy: Each accepted event increments A_Count once and records A_LastSource.
- **R4** **[safety-critical]**: Subsystem A shall satisfy: A_Count shall saturate at A_MaxCount and latch A_Locked; A_MaxCount less than or equal to zero locks without counting.
- **R5**: Subsystem A shall satisfy: A held-high event shall not retrigger until observed low and then rising again.
- **R6**: Subsystem A shall satisfy: A_Reset clears A_Count, A_Locked, and A_LastSource only while both events are low.
- **R7**: While SubsystemBEnable and CrossReady are TRUE, subsystem B shall satisfy: B_Armed shall equal B_Arm at the end of each scan.
- **R8**: While SubsystemBEnable and CrossReady are TRUE, subsystem B shall satisfy: B_Pulse shall occur on a TRUE-to-FALSE B_Signal transition only when B_Arm is TRUE.
- **R9**: While SubsystemBEnable and CrossReady are TRUE, subsystem B shall satisfy: Disarming shall suppress B_Pulse without corrupting future edge detection.
- **R10** **[safety-critical]**: A TRUE A_PulseA shall latch CrossReady unless CrossReset is TRUE in the same scan.
- **R11** **[safety-critical]**: CrossReset shall have priority, clear CrossReady, and isolate every subsystem-B output to its type-safe default.
- **R12**: Once set, CrossReady shall remain TRUE after the subsystem-A signal falls, until a later CrossReset scan.
- **R13** **[safety-critical]**: Subsystem B may execute only while SubsystemBEnable and CrossReady are TRUE; CrossBlocked is TRUE exactly when SubsystemBEnable is requested without CrossReady.

## Assumptions

- The function block is called exactly once per PLC scan.
- Inputs are sampled at scan start and outputs are checked at scan end.
- Each test starts from a fresh function-block instance.
- Subsystem A executes before the supervisory latch and subsystem B within each scan.
- Requirements inherited from subsystem B apply only while SubsystemBEnable and CrossReady are TRUE.
- When subsystem B is isolated, its externally visible outputs take their type-safe defaults.

## Output constraint

Return one complete function-block implementation without vendor-specific syntax, physical addresses, Markdown fences, or explanatory prose.
