# C05_B02_composite: Composed supervisory control: Two-stage timed startup with safe abort -> Off-delay ventilation fan

## Objective

Implement `C05_B02_composite` as an IEC-ST Core v1 function block in the Timers and timeouts category. Preserve the supplied interface exactly.

## Requirements

- **R1**: Subsystem A shall satisfy: A_Start with A_Permit shall command A_Stage1 immediately.
- **R2** **[safety-critical]**: Subsystem A shall satisfy: A_Stage2 shall not A_Start until A_Stage1Feedback has remained TRUE for at least 300 ms.
- **R3** **[safety-critical]**: Subsystem A shall satisfy: If A_Stage1Feedback is absent for 600 ms after A_Stage1 starts, A_Fault shall latch and both stages shall A_Stop.
- **R4** **[safety-critical]**: Subsystem A shall satisfy: A_Stop or loss of A_Permit shall turn both stages off immediately.
- **R5**: Subsystem A shall satisfy: A_Fault remains latched until A_Stop is TRUE while A_Start is FALSE.
- **R6**: While SubsystemBEnable and CrossReady are TRUE, subsystem B shall satisfy: B_Fan shall turn on without delay when B_Demand becomes TRUE and B_SafetyTrip is FALSE.
- **R7**: While SubsystemBEnable and CrossReady are TRUE, subsystem B shall satisfy: After B_Demand becomes FALSE, B_Fan shall remain on for 300 ms unless B_SafetyTrip occurs.
- **R8** **[safety-critical]**: While SubsystemBEnable and CrossReady are TRUE, subsystem B shall satisfy: B_SafetyTrip shall turn B_Fan and B_RunOn off immediately.
- **R9**: While SubsystemBEnable and CrossReady are TRUE, subsystem B shall satisfy: B_RunOn shall indicate the interval in which B_Demand is FALSE but the off-delay output remains TRUE.
- **R10** **[safety-critical]**: A TRUE A_Stage1 shall latch CrossReady unless CrossReset is TRUE in the same scan.
- **R11** **[safety-critical]**: CrossReset shall have priority, clear CrossReady, and isolate every subsystem-B output to its type-safe default.
- **R12**: Once set, CrossReady shall remain TRUE after the subsystem-A signal falls, until a later CrossReset scan.
- **R13** **[safety-critical]**: Subsystem B may execute only while SubsystemBEnable and CrossReady are TRUE; CrossBlocked is TRUE exactly when SubsystemBEnable is requested without CrossReady.

## Assumptions

- The runtime scan period is 100 ms.
- Permit changes are sampled at scan start.
- Each test starts from a fresh function-block instance.
- Demand is held TRUE for at least one scan before an off-delay test.
- Subsystem A executes before the supervisory latch and subsystem B within each scan.
- Requirements inherited from subsystem B apply only while SubsystemBEnable and CrossReady are TRUE.
- When subsystem B is isolated, its externally visible outputs take their type-safe defaults.

## Output constraint

Return one complete function-block implementation without vendor-specific syntax, physical addresses, Markdown fences, or explanatory prose.
