# C10_B01_composite: Composed supervisory control: Duty-standby pump feedback failover -> Fair two-client resource arbiter with emergency lockout

## Objective

Implement `C10_B01_composite` as an IEC-ST Core v1 function block in the Multi-device coordination category. Preserve the supplied interface exactly.

## Requirements

- **R1**: Subsystem A shall satisfy: A new A_Demand shall command the available duty pump, or the standby if the duty pump is unavailable.
- **R2**: Subsystem A shall satisfy: If the commanded pump lacks feedback for 300 ms, control shall transfer to an available standby pump.
- **R3** **[safety-critical]**: Subsystem A shall satisfy: Both run commands shall never be TRUE simultaneously.
- **R4** **[safety-critical]**: Subsystem A shall satisfy: A_Failure shall latch if A_Demand cannot be served by an available pump with feedback after failover.
- **R5**: Subsystem A shall satisfy: A_Demand FALSE shall stop both pumps; A_Reset may clear A_Failure only with A_Demand FALSE.
- **R6** **[safety-critical]**: While SubsystemBEnable and CrossReady are TRUE, subsystem B shall satisfy: B_GrantA and B_GrantB shall never be TRUE simultaneously.
- **R7**: While SubsystemBEnable and CrossReady are TRUE, subsystem B shall satisfy: When idle, a single request shall receive the resource; simultaneous requests shall follow B_Turn.
- **R8**: While SubsystemBEnable and CrossReady are TRUE, subsystem B shall satisfy: B_Done shall release the current grant before a new owner is selected on a later scan.
- **R9**: While SubsystemBEnable and CrossReady are TRUE, subsystem B shall satisfy: After A completes B_Turn shall prefer B, and after B completes B_Turn shall prefer A.
- **R10** **[safety-critical]**: While SubsystemBEnable and CrossReady are TRUE, subsystem B shall satisfy: B_Emergency shall immediately revoke all grants and latch B_LockedOut.
- **R11**: While SubsystemBEnable and CrossReady are TRUE, subsystem B shall satisfy: B_Reset shall clear B_LockedOut only while B_Emergency and both requests are FALSE.
- **R12** **[safety-critical]**: A TRUE A_Pump1Run shall latch CrossReady unless CrossReset is TRUE in the same scan.
- **R13** **[safety-critical]**: CrossReset shall have priority, clear CrossReady, and isolate every subsystem-B output to its type-safe default.
- **R14**: Once set, CrossReady shall remain TRUE after the subsystem-A signal falls, until a later CrossReset scan.
- **R15** **[safety-critical]**: Subsystem B may execute only while SubsystemBEnable and CrossReady are TRUE; CrossBlocked is TRUE exactly when SubsystemBEnable is requested without CrossReady.

## Assumptions

- The runtime scan period is 100 ms.
- Pump feedback is sampled at scan start.
- Each test starts from a fresh function-block instance.
- The function block is called exactly once per PLC scan.
- Inputs are sampled at scan start and outputs are checked at scan end.
- Subsystem A executes before the supervisory latch and subsystem B within each scan.
- Requirements inherited from subsystem B apply only while SubsystemBEnable and CrossReady are TRUE.
- When subsystem B is isolated, its externally visible outputs take their type-safe defaults.

## Output constraint

Return one complete function-block implementation without vendor-specific syntax, physical addresses, Markdown fences, or explanatory prose.
