# C10_B13_composite: Composed supervisory control: Lead-lag pump demand control -> Duty-standby pump feedback failover

## Objective

Implement `C10_B13_composite` as an IEC-ST Core v1 function block in the Multi-device coordination category. Preserve the supplied interface exactly.

## Requirements

- **R1**: Subsystem A shall satisfy: With A_LowDemand only, the available selected lead pump shall run and the lag pump shall remain off.
- **R2**: Subsystem A shall satisfy: With A_HighDemand, every available pump shall run.
- **R3**: Subsystem A shall satisfy: If the selected lead is unavailable under A_LowDemand, the available lag pump shall run.
- **R4**: Subsystem A shall satisfy: No pump shall run when neither demand input is TRUE.
- **R5**: Subsystem A shall satisfy: A_CapacityShortfall shall indicate zero available pumps for A_LowDemand or fewer than two for A_HighDemand.
- **R6**: While SubsystemBEnable and CrossReady are TRUE, subsystem B shall satisfy: A new B_Demand shall command the available duty pump, or the standby if the duty pump is unavailable.
- **R7**: While SubsystemBEnable and CrossReady are TRUE, subsystem B shall satisfy: If the commanded pump lacks feedback for 300 ms, control shall transfer to an available standby pump.
- **R8** **[safety-critical]**: While SubsystemBEnable and CrossReady are TRUE, subsystem B shall satisfy: Both run commands shall never be TRUE simultaneously.
- **R9** **[safety-critical]**: While SubsystemBEnable and CrossReady are TRUE, subsystem B shall satisfy: B_Failure shall latch if B_Demand cannot be served by an available pump with feedback after failover.
- **R10**: While SubsystemBEnable and CrossReady are TRUE, subsystem B shall satisfy: B_Demand FALSE shall stop both pumps; B_Reset may clear B_Failure only with B_Demand FALSE.
- **R11** **[safety-critical]**: A TRUE A_Pump1Run shall latch CrossReady unless CrossReset is TRUE in the same scan.
- **R12** **[safety-critical]**: CrossReset shall have priority, clear CrossReady, and isolate every subsystem-B output to its type-safe default.
- **R13**: Once set, CrossReady shall remain TRUE after the subsystem-A signal falls, until a later CrossReset scan.
- **R14** **[safety-critical]**: Subsystem B may execute only while SubsystemBEnable and CrossReady are TRUE; CrossBlocked is TRUE exactly when SubsystemBEnable is requested without CrossReady.

## Assumptions

- The function block is called exactly once per PLC scan.
- Inputs are sampled at scan start and outputs are checked at scan end.
- Each test starts from a fresh function-block instance.
- The runtime scan period is 100 ms.
- Pump feedback is sampled at scan start.
- Subsystem A executes before the supervisory latch and subsystem B within each scan.
- Requirements inherited from subsystem B apply only while SubsystemBEnable and CrossReady are TRUE.
- When subsystem B is isolated, its externally visible outputs take their type-safe defaults.

## Output constraint

Return one complete function-block implementation without vendor-specific syntax, physical addresses, Markdown fences, or explanatory prose.
