# C01_B05_composite: Composed supervisory control: Redundant-channel safety gate -> Four-level alarm priority encoder

## Objective

Implement `C01_B05_composite` as an IEC-ST Core v1 function block in the Boolean and conditional logic category. Preserve the supplied interface exactly.

## Requirements

- **R1** **[safety-critical]**: Subsystem A shall satisfy: A_Disagree shall be TRUE exactly when A_ChA and A_ChB differ.
- **R2** **[safety-critical]**: Subsystem A shall satisfy: Normal A_SafeEnable requires A_ProcessRequest and both channels TRUE.
- **R3** **[safety-critical]**: Subsystem A shall satisfy: Test mode may bypass A_ChB only when A_TestPermit and A_ChA are TRUE.
- **R4**: Subsystem A shall satisfy: A_TestActive shall indicate A_TestMode and A_TestPermit together.
- **R5** **[safety-critical]**: While SubsystemBEnable and CrossReady are TRUE, subsystem B shall satisfy: B_Emergency shall always produce B_Level 4 and B_Active TRUE, even when B_Suppress is TRUE.
- **R6**: While SubsystemBEnable and CrossReady are TRUE, subsystem B shall satisfy: When not suppressed, the highest B_Active condition shall determine B_Level.
- **R7**: While SubsystemBEnable and CrossReady are TRUE, subsystem B shall satisfy: B_Suppress shall force B_Level 0 and B_Active FALSE when B_Emergency is FALSE.
- **R8**: While SubsystemBEnable and CrossReady are TRUE, subsystem B shall satisfy: B_Level 0 shall be equivalent to B_Active FALSE.
- **R9** **[safety-critical]**: A TRUE A_SafeEnable shall latch CrossReady unless CrossReset is TRUE in the same scan.
- **R10** **[safety-critical]**: CrossReset shall have priority, clear CrossReady, and isolate every subsystem-B output to its type-safe default.
- **R11**: Once set, CrossReady shall remain TRUE after the subsystem-A signal falls, until a later CrossReset scan.
- **R12** **[safety-critical]**: Subsystem B may execute only while SubsystemBEnable and CrossReady are TRUE; CrossBlocked is TRUE exactly when SubsystemBEnable is requested without CrossReady.

## Assumptions

- Subsystem A: The function block is called exactly once per PLC scan.
- Subsystem A: Inputs are sampled at scan start and outputs are checked at scan end.
- Subsystem A: Each test starts from a fresh function-block instance.
- Subsystem B: The function block is called exactly once per PLC scan.
- Subsystem B: Inputs are sampled at scan start and outputs are checked at scan end.
- Subsystem B: Each test starts from a fresh function-block instance.
- Subsystem A executes before the supervisory latch and subsystem B within each scan.
- Requirements inherited from subsystem B apply only while SubsystemBEnable and CrossReady are TRUE.
- When subsystem B is isolated, its externally visible outputs take their type-safe defaults.

## Output constraint

Return one complete function-block implementation without vendor-specific syntax, physical addresses, Markdown fences, or explanatory prose.
