# C01_B16_composite: Composed supervisory control: Mode-dependent command selection -> Voted permissive with qualified bypass and diagnostics

## Objective

Implement `C01_B16_composite` as an IEC-ST Core v1 function block in the Boolean and conditional logic category. Preserve the supplied interface exactly.

## Requirements

- **R1** **[safety-critical]**: Subsystem A shall satisfy: A_Command shall follow A_AutoDemand in automatic mode and A_ManualDemand in manual mode, but only when A_SafetyOK is TRUE and A_Inhibit is FALSE.
- **R2**: Subsystem A shall satisfy: A_Blocked shall be TRUE when the selected request is TRUE but safety is not OK or A_Inhibit is TRUE.
- **R3**: While SubsystemBEnable and CrossReady are TRUE, subsystem B shall satisfy: The selected request shall be B_AutoRequest in automatic mode and B_ManualRequest otherwise.
- **R4** **[safety-critical]**: While SubsystemBEnable and CrossReady are TRUE, subsystem B shall satisfy: Without bypass, B_RunPermit requires B_SafetyOK and at least two TRUE channels.
- **R5** **[safety-critical]**: While SubsystemBEnable and CrossReady are TRUE, subsystem B shall satisfy: Bypass may latch only in manual mode when B_BypassRequest, B_BypassPermit, B_SafetyOK, and at least one channel are TRUE.
- **R6**: While SubsystemBEnable and CrossReady are TRUE, subsystem B shall satisfy: B_Reset may clear B_BypassActive only when neither automatic nor manual request is active.
- **R7**: While SubsystemBEnable and CrossReady are TRUE, subsystem B shall satisfy: B_Degraded shall identify a permitted run with channel disagreement or active bypass; B_Blocked shall identify a selected request without B_RunPermit.
- **R8** **[safety-critical]**: A TRUE A_Command shall latch CrossReady unless CrossReset is TRUE in the same scan.
- **R9** **[safety-critical]**: CrossReset shall have priority, clear CrossReady, and isolate every subsystem-B output to its type-safe default.
- **R10**: Once set, CrossReady shall remain TRUE after the subsystem-A signal falls, until a later CrossReset scan.
- **R11** **[safety-critical]**: Subsystem B may execute only while SubsystemBEnable and CrossReady are TRUE; CrossBlocked is TRUE exactly when SubsystemBEnable is requested without CrossReady.

## Assumptions

- Subsystem A: The function block is called exactly once per PLC scan.
- Subsystem A: Inputs are sampled at scan start and outputs are checked at scan end.
- Subsystem A: Each test starts from a fresh function-block instance.
- Subsystem B: The function block is called exactly once per PLC scan.
- Subsystem B: Inputs are sampled at scan start and outputs are checked at scan end.
- Subsystem B: Each test starts from a fresh function-block instance.
- Subsystem A executes before the supervisory latch and subsystem B within each scan.
- Requirements inherited from subsystem B apply only while SubsystemBEnable and CrossReady are TRUE.
- When subsystem B is isolated, its externally visible outputs take their type-safe defaults.

## Output constraint

Return one complete function-block implementation without vendor-specific syntax, physical addresses, Markdown fences, or explanatory prose.
