# C02_B04_composite: Composed supervisory control: Fault lockout with qualified manual reset -> Mode-selected start latch with restart inhibit

## Objective

Implement `C02_B04_composite` as an IEC-ST Core v1 function block in the Start/stop and retained state category. Preserve the supplied interface exactly.

## Requirements

- **R1** **[safety-critical]**: Subsystem A shall satisfy: A_Fault shall immediately A_Stop A_Running and latch A_LockedOut TRUE.
- **R2**: Subsystem A shall satisfy: A_Reset shall clear A_LockedOut only when A_Fault is FALSE and A_Start is FALSE.
- **R3** **[safety-critical]**: Subsystem A shall satisfy: A_Start shall not run the equipment while A_LockedOut, A_Stop, or loss of A_Permit is active.
- **R4** **[safety-critical]**: Subsystem A shall satisfy: Clearing the lockout shall not automatically restart the equipment.
- **R5**: Subsystem A shall satisfy: A new A_Start after a successful A_Reset may latch A_Running TRUE.
- **R6**: While SubsystemBEnable and CrossReady are TRUE, subsystem B shall satisfy: B_AutoMode shall select B_AutoStart; manual mode shall select B_ManualStart.
- **R7** **[safety-critical]**: While SubsystemBEnable and CrossReady are TRUE, subsystem B shall satisfy: B_Stop, B_Enable FALSE, or B_SafetyOK FALSE shall force B_Running FALSE with priority over every start.
- **R8** **[safety-critical]**: While SubsystemBEnable and CrossReady are TRUE, subsystem B shall satisfy: Safety loss while B_Running or while a start is requested shall latch B_RestartRequired.
- **R9**: While SubsystemBEnable and CrossReady are TRUE, subsystem B shall satisfy: B_RestartRequired may clear only when B_Reset is TRUE, B_SafetyOK and B_Enable are TRUE, and the selected start is released.
- **R10** **[safety-critical]**: While SubsystemBEnable and CrossReady are TRUE, subsystem B shall satisfy: A start presented while B_RestartRequired is TRUE shall not run and shall pulse B_RejectedStart.
- **R11**: While SubsystemBEnable and CrossReady are TRUE, subsystem B shall satisfy: With all permissions healthy and no restart inhibit, a selected start shall latch B_Running until a B_Stop condition occurs.
- **R12** **[safety-critical]**: A TRUE A_Running shall latch CrossReady unless CrossReset is TRUE in the same scan.
- **R13** **[safety-critical]**: CrossReset shall have priority, clear CrossReady, and isolate every subsystem-B output to its type-safe default.
- **R14**: Once set, CrossReady shall remain TRUE after the subsystem-A signal falls, until a later CrossReset scan.
- **R15** **[safety-critical]**: Subsystem B may execute only while SubsystemBEnable and CrossReady are TRUE; CrossBlocked is TRUE exactly when SubsystemBEnable is requested without CrossReady.

## Assumptions

- Subsystem A: The function block is called exactly once per PLC scan.
- Subsystem A: Inputs are sampled at scan A_Start and outputs are checked at scan end.
- Subsystem A: Each test starts from a fresh function-block instance.
- Subsystem B: The function block is called exactly once per PLC scan.
- Subsystem B: Inputs are sampled at scan start and outputs are checked at scan end.
- Subsystem B: Each test starts from a fresh function-block instance.
- Subsystem A executes before the supervisory latch and subsystem B within each scan.
- Requirements inherited from subsystem B apply only while SubsystemBEnable and CrossReady are TRUE.
- When subsystem B is isolated, its externally visible outputs take their type-safe defaults.

## Output constraint

Return one complete function-block implementation without vendor-specific syntax, physical addresses, Markdown fences, or explanatory prose.
