# C02_B19_composite: Composed supervisory control: Mode-selected start latch with restart inhibit -> Enabled start/stop with forced shutdown

## Objective

Implement `C02_B19_composite` as an IEC-ST Core v1 function block in the Start/stop and retained state category. Preserve the supplied interface exactly.

## Requirements

- **R1**: Subsystem A shall satisfy: A_AutoMode shall select A_AutoStart; manual mode shall select A_ManualStart.
- **R2** **[safety-critical]**: Subsystem A shall satisfy: A_Stop, A_Enable FALSE, or A_SafetyOK FALSE shall force A_Running FALSE with priority over every start.
- **R3** **[safety-critical]**: Subsystem A shall satisfy: Safety loss while A_Running or while a start is requested shall latch A_RestartRequired.
- **R4**: Subsystem A shall satisfy: A_RestartRequired may clear only when A_Reset is TRUE, A_SafetyOK and A_Enable are TRUE, and the selected start is released.
- **R5** **[safety-critical]**: Subsystem A shall satisfy: A start presented while A_RestartRequired is TRUE shall not run and shall pulse A_RejectedStart.
- **R6**: Subsystem A shall satisfy: With all permissions healthy and no restart inhibit, a selected start shall latch A_Running until a A_Stop condition occurs.
- **R7**: While SubsystemBEnable and CrossReady are TRUE, subsystem B shall satisfy: B_Ready shall be TRUE when B_Enable is TRUE and B_Stop is FALSE.
- **R8** **[safety-critical]**: While SubsystemBEnable and CrossReady are TRUE, subsystem B shall satisfy: Loss of B_Enable or assertion of B_Stop shall force B_Running FALSE.
- **R9**: While SubsystemBEnable and CrossReady are TRUE, subsystem B shall satisfy: B_Start shall latch B_Running only while B_Ready is TRUE.
- **R10** **[safety-critical]**: While SubsystemBEnable and CrossReady are TRUE, subsystem B shall satisfy: Re-enabling without a new B_Start shall not restart the controller.
- **R11** **[safety-critical]**: A TRUE A_Running shall latch CrossReady unless CrossReset is TRUE in the same scan.
- **R12** **[safety-critical]**: CrossReset shall have priority, clear CrossReady, and isolate every subsystem-B output to its type-safe default.
- **R13**: Once set, CrossReady shall remain TRUE after the subsystem-A signal falls, until a later CrossReset scan.
- **R14** **[safety-critical]**: Subsystem B may execute only while SubsystemBEnable and CrossReady are TRUE; CrossBlocked is TRUE exactly when SubsystemBEnable is requested without CrossReady.

## Assumptions

- Subsystem A: The function block is called exactly once per PLC scan.
- Subsystem A: Inputs are sampled at scan start and outputs are checked at scan end.
- Subsystem A: Each test starts from a fresh function-block instance.
- Subsystem B: The function block is called exactly once per PLC scan.
- Subsystem B: Inputs are sampled at scan B_Start and outputs are checked at scan end.
- Subsystem B: Each test starts from a fresh function-block instance.
- Subsystem A executes before the supervisory latch and subsystem B within each scan.
- Requirements inherited from subsystem B apply only while SubsystemBEnable and CrossReady are TRUE.
- When subsystem B is isolated, its externally visible outputs take their type-safe defaults.

## Output constraint

Return one complete function-block implementation without vendor-specific syntax, physical addresses, Markdown fences, or explanatory prose.
