# C01_B04_composite: Composed supervisory control: Four-level alarm priority encoder -> Voted permissive with qualified bypass and diagnostics

## Objective

Implement `C01_B04_composite` as an IEC-ST Core v1 function block in the Boolean and conditional logic category. Preserve the supplied interface exactly.

## Requirements

- **R1** **[safety-critical]**: Subsystem A shall satisfy: A_Emergency shall always produce A_Level 4 and A_Active TRUE, even when A_Suppress is TRUE.
- **R2**: Subsystem A shall satisfy: When not suppressed, the highest A_Active condition shall determine A_Level.
- **R3**: Subsystem A shall satisfy: A_Suppress shall force A_Level 0 and A_Active FALSE when A_Emergency is FALSE.
- **R4**: Subsystem A shall satisfy: A_Level 0 shall be equivalent to A_Active FALSE.
- **R5**: While SubsystemBEnable and CrossReady are TRUE, subsystem B shall satisfy: The selected request shall be B_AutoRequest in automatic mode and B_ManualRequest otherwise.
- **R6** **[safety-critical]**: While SubsystemBEnable and CrossReady are TRUE, subsystem B shall satisfy: Without bypass, B_RunPermit requires B_SafetyOK and at least two TRUE channels.
- **R7** **[safety-critical]**: While SubsystemBEnable and CrossReady are TRUE, subsystem B shall satisfy: Bypass may latch only in manual mode when B_BypassRequest, B_BypassPermit, B_SafetyOK, and at least one channel are TRUE.
- **R8**: While SubsystemBEnable and CrossReady are TRUE, subsystem B shall satisfy: B_Reset may clear B_BypassActive only when neither automatic nor manual request is active.
- **R9**: While SubsystemBEnable and CrossReady are TRUE, subsystem B shall satisfy: B_Degraded shall identify a permitted run with channel disagreement or active bypass; B_Blocked shall identify a selected request without B_RunPermit.
- **R10** **[safety-critical]**: A TRUE A_Active shall latch CrossReady unless CrossReset is TRUE in the same scan.
- **R11** **[safety-critical]**: CrossReset shall have priority, clear CrossReady, and isolate every subsystem-B output to its type-safe default.
- **R12**: Once set, CrossReady shall remain TRUE after the subsystem-A signal falls, until a later CrossReset scan.
- **R13** **[safety-critical]**: Subsystem B may execute only while SubsystemBEnable and CrossReady are TRUE; CrossBlocked is TRUE exactly when SubsystemBEnable is requested without CrossReady.

## Assumptions

- Subsystem A: The function block is called exactly once per PLC scan.
- Subsystem A: Inputs are sampled at scan start and outputs are checked at scan end.
- Subsystem A: Each test starts from a fresh function-block instance.
- Subsystem B: The function block is called exactly once per PLC scan.
- Subsystem B: Inputs are sampled at scan start and outputs are checked at scan end.
- Subsystem B: Each test starts from a fresh function-block instance.
- Subsystem A executes before the supervisory latch and subsystem B within each scan.
- Requirements inherited from subsystem B apply only while SubsystemBEnable and CrossReady are TRUE.
- When subsystem B is isolated, its externally visible outputs take their type-safe defaults.

## Output constraint

Return one complete function-block implementation without vendor-specific syntax, physical addresses, Markdown fences, or explanatory prose.
