# C07_B14_composite: Composed supervisory control: Temperature control with hysteresis -> Rate-of-change monitoring with latched trip

## Objective

Implement `C07_B14_composite` as an IEC-ST Core v1 function block in the Analog processing category. Preserve the supplied interface exactly.

## Requirements

- **R1** **[safety-critical]**: Subsystem A shall satisfy: A_ConfigError shall be TRUE when A_LowThreshold is not less than A_HighThreshold.
- **R2** **[safety-critical]**: Subsystem A shall satisfy: Disable or A_ConfigError shall turn A_Heater off.
- **R3**: Subsystem A shall satisfy: While enabled with valid thresholds, A_Temperature below or equal to A_LowThreshold shall turn A_Heater on.
- **R4**: Subsystem A shall satisfy: A_Temperature above or equal to A_HighThreshold shall turn A_Heater off.
- **R5**: Subsystem A shall satisfy: Between thresholds, A_Heater shall retain its previous state.
- **R6**: While SubsystemBEnable and CrossReady are TRUE, subsystem B shall satisfy: The first enabled sample shall initialize history, set B_Ready, and shall not B_Trip.
- **R7**: While SubsystemBEnable and CrossReady are TRUE, subsystem B shall satisfy: For subsequent enabled samples, B_Delta shall equal B_Value minus the B_Previous enabled B_Value.
- **R8** **[safety-critical]**: While SubsystemBEnable and CrossReady are TRUE, subsystem B shall satisfy: A B_Delta above B_MaxRise or below negative B_MaxFall shall latch B_Trip.
- **R9** **[safety-critical]**: While SubsystemBEnable and CrossReady are TRUE, subsystem B shall satisfy: B_Trip shall remain set until B_Reset occurs while B_Enable is FALSE.
- **R10**: While SubsystemBEnable and CrossReady are TRUE, subsystem B shall satisfy: Disabling monitoring shall clear B_Ready but shall not by itself clear B_Trip.
- **R11** **[safety-critical]**: A TRUE A_Heater shall latch CrossReady unless CrossReset is TRUE in the same scan.
- **R12** **[safety-critical]**: CrossReset shall have priority, clear CrossReady, and isolate every subsystem-B output to its type-safe default.
- **R13**: Once set, CrossReady shall remain TRUE after the subsystem-A signal falls, until a later CrossReset scan.
- **R14** **[safety-critical]**: Subsystem B may execute only while SubsystemBEnable and CrossReady are TRUE; CrossBlocked is TRUE exactly when SubsystemBEnable is requested without CrossReady.

## Assumptions

- Subsystem A: The function block is called exactly once per PLC scan.
- Subsystem A: Inputs are sampled at scan start and outputs are checked at scan end.
- Subsystem A: Each test starts from a fresh function-block instance.
- Subsystem B: The function block is called exactly once per PLC scan.
- Subsystem B: Inputs are sampled at scan start and outputs are checked at scan end.
- Subsystem B: Each test starts from a fresh function-block instance.
- Subsystem B: B_MaxRise and B_MaxFall are non-negative and remain constant during a test.
- Subsystem A executes before the supervisory latch and subsystem B within each scan.
- Requirements inherited from subsystem B apply only while SubsystemBEnable and CrossReady are TRUE.
- When subsystem B is isolated, its externally visible outputs take their type-safe defaults.

## Output constraint

Return one complete function-block implementation without vendor-specific syntax, physical addresses, Markdown fences, or explanatory prose.
